---
title: "Due-to-Heatwaves Faults in Urban Distribution System: An Identification Approach"
title_zh: 城市配电系统中热浪引发的故障：一种识别方法
authors: "Andrea Mazza, Haoke Wu"
date: 2026-06-30
pdf: "https://arxiv.org/pdf/2606.31210v1"
tags: ["query:heating-pipe"]
score: 6.0
evidence: 识别热浪引起的配电系统故障；可应用于供热管道热应力引发的故障检测
tldr: 热浪期间配电系统故障并非全部由热浪直接导致，传统归因高估了系统脆弱性。本文提出基于协方差归因准则和时间延迟模型，利用超额热因子指数表征热浪，区分Due-to-HW故障与其他故障。基于六年实际中压网络数据，发现Due-to-HW故障占夏季故障显著比例，且故障间隔分布偏离指数分布。该框架有助于准确评估热浪对配电网可靠性的影响，为资产管理提供依据。
source: arxiv
selection_source: fresh_fetch
figures_json: "[{\"url\": \"assets/figures/arxiv/2606.31210v1/fig-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 718, \"height\": 726, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.31210v1/fig-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 722, \"height\": 883, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.31210v1/fig-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 1532, \"height\": 891, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.31210v1/fig-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 1527, \"height\": 799, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.31210v1/fig-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 1526, \"height\": 826, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.31210v1/fig-006.webp\", \"caption\": \"\", \"page\": 0, \"index\": 6, \"width\": 1520, \"height\": 897, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.31210v1/fig-007.webp\", \"caption\": \"\", \"page\": 0, \"index\": 7, \"width\": 1519, \"height\": 902, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.31210v1/fig-008.webp\", \"caption\": \"\", \"page\": 0, \"index\": 8, \"width\": 1068, \"height\": 1828, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2606.31210v1/fig-009.webp\", \"caption\": \"\", \"page\": 0, \"index\": 9, \"width\": 1041, \"height\": 826, \"label\": \"Figure\"}]"
tables_json: "[{\"url\": \"assets/tables/arxiv/2606.31210v1/table-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 990, \"height\": 472, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.31210v1/table-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 1420, \"height\": 1322, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.31210v1/table-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 903, \"height\": 535, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.31210v1/table-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 1521, \"height\": 736, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2606.31210v1/table-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 1512, \"height\": 612, \"label\": \"Table\"}]"
motivation: 现有方法将热浪期间所有故障归因于热应力，高估了系统脆弱性，误导资产管理决策。
method: 采用超额热因子指数表征热浪，构建协方差归因准则区分Due-to-HW故障，并引入时间延迟模型估计热浪发生与故障的时间滞后。
result: 基于六年实际中压网络数据，Due-to-HW故障占夏季故障的显著且可变比例，故障间隔分布显著偏离指数分布。
conclusion: 热浪对夏季故障统计影响不可忽略，泊松可靠性模型在反复热应力的配电系统中适用性受限。
---

## 摘要
热浪期间发生的配电系统故障并非全部由热浪本身引起：资产老化、机械缺陷、土壤污染和运行约束等并发因素独立地造成影响。因此，不加区分地将所有热浪期间的故障归因于热应力，会高估系统的脆弱性并误导资产管理决策。本文提出了一个系统框架，通过将直接由热浪发生导致的故障（称为热浪导致的故障）与其他原因导致的故障区分开来，识别并量化夏季故障中可直接归因于热浪的子集。首先通过超额热因子指数来表征热浪事件。然后开发了一种基于协方差的归因准则，以区分那些在统计上与热浪驱动的热机制一致的故障与可归因于独立原因的故障。作为归因框架的补充，引入了一个时滞模型，通过最大化逐时温度序列与移位故障持续时间序列之间的归一化协方差，来估计热浪开始与故障发生之间的延迟。应用于实际中压配电网六年的运行数据，仿真结果表明热浪导致的故障占夏季总故障的比例显著但可变，凸显了热浪发生对夏季故障统计不可忽视的影响。除了记录所有季节中故障率和平均故障间隔时间的恶化情况外，分析还证实故障间隔时间分布显著偏离指数假设，这对基于泊松的可靠性模型在遭受反复热浪应力的配电系统中的适用性具有直接影响。

## Abstract
Distribution system faults occurring during heatwaves (HWs) are not all caused by the HW itself: concurrent factors such as asset ageing, mechanical defects, soil contamination, and operational constraints contribute independently. Hence, indiscriminately attributing all HW-period faults to thermal stress overestimates system vulnerability and misleads asset-management decisions. This paper proposes a systematic framework to identify and quantify the subset of summer faults directly attributable to HW occurrences (denoted Due-to-HW faults), by distinguishing them from Due-to-Others faults. HW events are first characterised through the Excess Heat Factor index. A covariance-based attribution criterion is then developed to distinguish faults whose occurrence is statistically consistent with HW-driven thermal mechanisms from those attributable to independent causes. Complementing the attribution framework, a time-delay model is introduced to estimate the lag between the beginning of a HW and fault occurrence by maximising the normalised covariance between hourly temperature series and shifted fault-duration series. Applied to six years of operational data from a real MV distribution network, the simulation results show that Due-to-HW faults constitute a significant yet variable proportion of total summer faults, underscoring the non-negligible impact of HW occurrences on summer fault statistics. Beyond documenting the deterioration of fault rate and Mean Time Between Failures across all seasons, the analysis confirms that Time-Between-Failures distributions depart significantly from the exponential assumption, with direct implications for the applicability of Poisson-based reliability models to distribution systems subject to recurrent HW stress.